{
 "parts": [
  {
   "designator": "J1",
   "lib_reference": "CONN_DCJACK3",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 300,
   "y": 15300,
   "rotation": 0,
   "value": "PJ-102AH 12V IN",
   "unique_id": "LARRENTU"
  },
  {
   "designator": "F1",
   "lib_reference": "FUSE_PTC",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 14500,
   "rotation": 0,
   "value": "MF-R400 4A PTC",
   "unique_id": "AXBSQBDD"
  },
  {
   "designator": "D2",
   "lib_reference": "TVS_UNI",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 13500,
   "rotation": 0,
   "value": "SMBJ13A TVS",
   "unique_id": "MPOVDULB"
  },
  {
   "designator": "C10",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 10100,
   "rotation": 0,
   "value": "10uF 35V",
   "unique_id": "OQHIGRIE"
  },
  {
   "designator": "C23",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 9600,
   "rotation": 0,
   "value": "22uF 25V",
   "unique_id": "GEQHNXMH"
  },
  {
   "designator": "Q1",
   "lib_reference": "AO4407A",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 11800,
   "rotation": 0,
   "value": "AO4407A",
   "unique_id": "SIJKHFGH"
  },
  {
   "designator": "R13",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 7900,
   "rotation": 0,
   "value": "10k",
   "unique_id": "PDUGZXWC"
  },
  {
   "designator": "R17",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 7400,
   "rotation": 0,
   "value": "10k",
   "unique_id": "CJQMKMKS"
  },
  {
   "designator": "J2",
   "lib_reference": "CONN_BLOWER4",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 6700,
   "rotation": 0,
   "value": "Blower cable",
   "unique_id": "IPXHUCUC"
  },
  {
   "designator": "R12",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 5900,
   "rotation": 0,
   "value": "10k",
   "unique_id": "HQXQVQOT"
  },
  {
   "designator": "Q4",
   "lib_reference": "AO4407A",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 8000,
   "rotation": 0,
   "value": "AO4407A"
  },
  {
   "designator": "R26",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 4200,
   "rotation": 0,
   "value": "10k"
  },
  {
   "designator": "R27",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 3700,
   "rotation": 0,
   "value": "10k"
  },
  {
   "designator": "C25",
   "lib_reference": "CAP_POL",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 5900,
   "rotation": 0,
   "value": "220uF 25V"
  },
  {
   "designator": "R28",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 2300,
   "rotation": 0,
   "value": "1k"
  },
  {
   "designator": "C26",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 1800,
   "rotation": 0,
   "value": "1uF"
  },
  {
   "designator": "R29",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 1000,
   "y": 1300,
   "rotation": 0,
   "value": "1k"
  },
  {
   "designator": "U8",
   "lib_reference": "TPS54202",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 15300,
   "rotation": 0,
   "value": "TPS54202 (5V)",
   "unique_id": "UHZIGGNU"
  },
  {
   "designator": "C13",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 11700,
   "rotation": 0,
   "value": "10uF 35V",
   "unique_id": "JCWSNYIZ"
  },
  {
   "designator": "C15",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 11300,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "NHFRQBIB"
  },
  {
   "designator": "C17",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 10900,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "AWVJUHTA"
  },
  {
   "designator": "L1",
   "lib_reference": "INDUCTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 13400,
   "rotation": 0,
   "value": "15uH SRN6045TA-150M",
   "unique_id": "EXJPZLTZ"
  },
  {
   "designator": "C2",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 10100,
   "rotation": 0,
   "value": "22uF 16V",
   "unique_id": "PKZXTIPV"
  },
  {
   "designator": "C18",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 9700,
   "rotation": 0,
   "value": "22uF 16V",
   "unique_id": "RONSZRXQ"
  },
  {
   "designator": "R19",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 9300,
   "rotation": 0,
   "value": "100k 1%",
   "unique_id": "QZVWRDXT"
  },
  {
   "designator": "C19",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 8900,
   "rotation": 0,
   "value": "75pF C0G",
   "unique_id": "FGONDDBB"
  },
  {
   "designator": "R20",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 8500,
   "rotation": 0,
   "value": "13.3k 1%",
   "unique_id": "RHNZYECN"
  },
  {
   "designator": "U9",
   "lib_reference": "TPS54202",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 10700,
   "rotation": 0,
   "value": "TPS54202 (3V3)",
   "unique_id": "WISSGBUX"
  },
  {
   "designator": "C14",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 7100,
   "rotation": 0,
   "value": "10uF 35V",
   "unique_id": "ZBUGWAGN"
  },
  {
   "designator": "C16",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 6700,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "DSXPYTQJ"
  },
  {
   "designator": "C20",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 6300,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "ROFATXIB"
  },
  {
   "designator": "L2",
   "lib_reference": "INDUCTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 8800,
   "rotation": 0,
   "value": "10uH SRN6045TA-100M",
   "unique_id": "QHVUEGTG"
  },
  {
   "designator": "C1",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 5500,
   "rotation": 0,
   "value": "22uF 16V",
   "unique_id": "JSYMXWSU"
  },
  {
   "designator": "C21",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 5100,
   "rotation": 0,
   "value": "22uF 16V",
   "unique_id": "GFAPOTZX"
  },
  {
   "designator": "R21",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 4700,
   "rotation": 0,
   "value": "100k 1%",
   "unique_id": "WLDSHLHM"
  },
  {
   "designator": "C22",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 4300,
   "rotation": 0,
   "value": "56pF C0G",
   "unique_id": "HIACGPIE"
  },
  {
   "designator": "R22",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 4000,
   "y": 3900,
   "rotation": 0,
   "value": "22.1k 1%",
   "unique_id": "UFNIUQPH"
  },
  {
   "designator": "U7",
   "lib_reference": "LM393",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 10100,
   "rotation": 0,
   "value": "LM393",
   "unique_id": "DMOWYEOF"
  },
  {
   "designator": "C4",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 9100,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "HWQKVUUL"
  },
  {
   "designator": "R10",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 8500,
   "rotation": 0,
   "value": "47k",
   "unique_id": "XWJFOFPJ"
  },
  {
   "designator": "R11",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 7900,
   "rotation": 0,
   "value": "10k",
   "unique_id": "PZHIMIYX"
  },
  {
   "designator": "R18",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 7300,
   "rotation": 0,
   "value": "1M",
   "unique_id": "WCNFAMSQ"
  },
  {
   "designator": "R15",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 6700,
   "rotation": 0,
   "value": "1M",
   "unique_id": "VBIGISGA"
  },
  {
   "designator": "R16",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 6100,
   "rotation": 0,
   "value": "330k",
   "unique_id": "TLKRYWTD"
  },
  {
   "designator": "U2",
   "lib_reference": "MPXV5010GC6U",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 5100,
   "rotation": 0,
   "value": "MPXV5010GC6U (primary)",
   "unique_id": "EVBTLQEC"
  },
  {
   "designator": "C6",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 4200,
   "rotation": 0,
   "value": "1uF",
   "unique_id": "MWOTXQNY"
  },
  {
   "designator": "C7",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 3700,
   "rotation": 0,
   "value": "10nF",
   "unique_id": "JTIIAVYQ"
  },
  {
   "designator": "C8",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 3200,
   "rotation": 0,
   "value": "470pF",
   "unique_id": "FTHUFLZV"
  },
  {
   "designator": "R1",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 2700,
   "rotation": 0,
   "value": "10k",
   "unique_id": "UQEZVUJD"
  },
  {
   "designator": "R2",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 7600,
   "y": 2200,
   "rotation": 0,
   "value": "20k",
   "unique_id": "JGUWTYTX"
  },
  {
   "designator": "U3",
   "lib_reference": "MPXV5010GC6U",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 5100,
   "rotation": 0,
   "value": "MPXV5010GC6U (redundant)",
   "unique_id": "JONZAHCO"
  },
  {
   "designator": "C9",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 4200,
   "rotation": 0,
   "value": "1uF",
   "unique_id": "MXWIGYVF"
  },
  {
   "designator": "C11",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 3700,
   "rotation": 0,
   "value": "10nF",
   "unique_id": "JVKYLKFW"
  },
  {
   "designator": "C12",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 3200,
   "rotation": 0,
   "value": "470pF",
   "unique_id": "HBBTYRSM"
  },
  {
   "designator": "R3",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 2700,
   "rotation": 0,
   "value": "10k",
   "unique_id": "JJDACZSN"
  },
  {
   "designator": "R4",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 2200,
   "rotation": 0,
   "value": "20k",
   "unique_id": "NVYXBZNO"
  },
  {
   "designator": "U1",
   "lib_reference": "ESP32-S3-WROOM-1",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 11200,
   "y": 8700,
   "rotation": 0,
   "value": "ESP32-S3-WROOM-1-N8R8",
   "unique_id": "GKWJANVW"
  },
  {
   "designator": "C3",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 6900,
   "rotation": 0,
   "value": "100nF",
   "unique_id": "UCEJSYHD"
  },
  {
   "designator": "R9",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 6400,
   "rotation": 0,
   "value": "10k",
   "unique_id": "VWAEVGAH"
  },
  {
   "designator": "C5",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 10600,
   "y": 5900,
   "rotation": 0,
   "value": "1uF",
   "unique_id": "CDEDXQBY"
  },
  {
   "designator": "J3",
   "lib_reference": "CONN_UART6",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 10100,
   "rotation": 0,
   "value": "Prog UART",
   "unique_id": "KZQYUFBB"
  },
  {
   "designator": "U4",
   "lib_reference": "SFM3300-D",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 9200,
   "rotation": 0,
   "value": "SFM3300-D",
   "unique_id": "ZMZCBDUM"
  },
  {
   "designator": "U5",
   "lib_reference": "SSD1306_OLED_I2C",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 8300,
   "rotation": 0,
   "value": "OLED 0.96in I2C",
   "unique_id": "EBIDXNXH"
  },
  {
   "designator": "R5",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 7600,
   "rotation": 0,
   "value": "4.7k",
   "unique_id": "AVYMKMST"
  },
  {
   "designator": "R6",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 7100,
   "rotation": 0,
   "value": "4.7k",
   "unique_id": "GDMRIXTS"
  },
  {
   "designator": "U6",
   "lib_reference": "PEC11R-4220F-S0024",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 6300,
   "rotation": 0,
   "value": "PEC11R-4220F-S0024",
   "unique_id": "YXBUJGMN"
  },
  {
   "designator": "R7",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 5400,
   "rotation": 0,
   "value": "10k",
   "unique_id": "KPQUZJCR"
  },
  {
   "designator": "R8",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 4900,
   "rotation": 0,
   "value": "10k",
   "unique_id": "MNKEZZHV"
  },
  {
   "designator": "R14",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 4400,
   "rotation": 0,
   "value": "10k",
   "unique_id": "MGEPHOKT"
  },
  {
   "designator": "BZ1",
   "lib_reference": "BUZZER",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 3700,
   "rotation": 0,
   "value": "PS1240P02BT",
   "unique_id": "KQPTAQNN"
  },
  {
   "designator": "Q2",
   "lib_reference": "AO3401A",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 2800,
   "rotation": 0,
   "value": "AO3401A"
  },
  {
   "designator": "R23",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 16000,
   "y": 2300,
   "rotation": 0,
   "value": "100k"
  },
  {
   "designator": "Q3",
   "lib_reference": "2N7002",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 15400,
   "y": 4200,
   "rotation": 0,
   "value": "2N7002"
  },
  {
   "designator": "R24",
   "lib_reference": "RESISTOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 600,
   "rotation": 0,
   "value": "10k"
  },
  {
   "designator": "C24",
   "lib_reference": "CAPACITOR",
   "library_path": "C:\\Users\\ADMIN\\OneDrive\\M\u00e1y t\u00ednh\\Master_2024\\Cpap\\hardware\\CPAP_VSSM\\SiPAP_Parts_v2.SchLib",
   "x": 14600,
   "y": 100,
   "rotation": 0,
   "value": "100nF"
  }
 ],
 "wires": [
  {
   "net": "VIN_RAW",
   "path": [
    "J1.1",
    [
     1500,
     15300
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "J1.3",
    [
     1800,
     15200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "J1.2",
    [
     1500,
     15100
    ]
   ]
  },
  {
   "net": "VIN_RAW",
   "path": [
    "F1.1",
    [
     200,
     14500
    ]
   ]
  },
  {
   "net": "VIN_FUSED",
   "path": [
    "F1.2",
    [
     1600,
     14500
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "D2.1",
    [
     1600,
     13500
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "D2.2",
    [
     800,
     13500
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C10.1",
    [
     400,
     13000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C10.2",
    [
     2000,
     13000
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C23.1",
    [
     400,
     12500
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C23.2",
    [
     2000,
     12500
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q1.1",
    [
     800,
     11800
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q1.2",
    [
     500,
     11700
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q1.3",
    [
     800,
     11600
    ]
   ]
  },
  {
   "net": "GATE",
   "path": [
    "Q1.4",
    [
     200,
     11400
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "Q1.5",
    [
     2200,
     11800
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "Q1.6",
    [
     2200,
     11700
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "Q1.7",
    [
     2200,
     11600
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "Q1.8",
    [
     2200,
     11500
    ]
   ]
  },
  {
   "net": "GATE",
   "path": [
    "R13.1",
    [
     100,
     10800
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "R13.2",
    [
     2000,
     10800
    ]
   ]
  },
  {
   "net": "GATE",
   "path": [
    "R17.1",
    [
     100,
     10300
    ]
   ]
  },
  {
   "net": "COMP_OUT",
   "path": [
    "R17.2",
    [
     1700,
     10300
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "J2.1",
    [
     0,
     9600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "J2.2",
    [
     600,
     9500
    ]
   ]
  },
  {
   "net": "BLOWER_VSR",
   "path": [
    "J2.3",
    [
     1800,
     9600
    ]
   ]
  },
  {
   "net": "BLOWER_FG_IN",
   "path": [
    "J2.4",
    [
     1800,
     9500
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R12.1",
    [
     400,
     8800
    ]
   ]
  },
  {
   "net": "BLOWER_FG",
   "path": [
    "R12.2",
    [
     1700,
     8800
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q4.1",
    [
     800,
     8000
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q4.2",
    [
     500,
     7900
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "Q4.3",
    [
     800,
     7800
    ]
   ]
  },
  {
   "net": "RPP_G",
   "path": [
    "Q4.4",
    [
     200,
     7600
    ]
   ]
  },
  {
   "net": "VIN_FUSED",
   "path": [
    "Q4.5",
    [
     2200,
     8000
    ]
   ]
  },
  {
   "net": "VIN_FUSED",
   "path": [
    "Q4.6",
    [
     2200,
     7900
    ]
   ]
  },
  {
   "net": "VIN_FUSED",
   "path": [
    "Q4.7",
    [
     2200,
     7800
    ]
   ]
  },
  {
   "net": "VIN_FUSED",
   "path": [
    "Q4.8",
    [
     2200,
     7700
    ]
   ]
  },
  {
   "net": "RPP_G",
   "path": [
    "R26.1",
    [
     100,
     7100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R26.2",
    [
     2000,
     7100
    ]
   ]
  },
  {
   "net": "RPP_G",
   "path": [
    "R27.1",
    [
     100,
     6600
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "R27.2",
    [
     2000,
     6600
    ]
   ]
  },
  {
   "net": "BLOWER_V12",
   "path": [
    "C25.1",
    [
     200,
     5900
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C25.2",
    [
     1600,
     5900
    ]
   ]
  },
  {
   "net": "BLOWER_PWM",
   "path": [
    "R28.1",
    [
     100,
     5200
    ]
   ]
  },
  {
   "net": "BLOWER_VSR",
   "path": [
    "R28.2",
    [
     1700,
     5200
    ]
   ]
  },
  {
   "net": "BLOWER_VSR",
   "path": [
    "C26.1",
    [
     100,
     4700
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C26.2",
    [
     2000,
     4700
    ]
   ]
  },
  {
   "net": "BLOWER_FG_IN",
   "path": [
    "R29.1",
    [
     100,
     4200
    ]
   ]
  },
  {
   "net": "BLOWER_FG",
   "path": [
    "R29.2",
    [
     1700,
     4200
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "U8.3",
    [
     3800,
     15300
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U8.1",
    [
     3500,
     15000
    ]
   ]
  },
  {
   "net": "BST5",
   "path": [
    "U8.6",
    [
     5400,
     15300
    ]
   ]
  },
  {
   "net": "SW5",
   "path": [
    "U8.2",
    [
     5400,
     15200
    ]
   ]
  },
  {
   "net": "FB5",
   "path": [
    "U8.4",
    [
     5400,
     15000
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C13.1",
    [
     3400,
     14600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C13.2",
    [
     5000,
     14600
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C15.1",
    [
     3400,
     14200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C15.2",
    [
     5000,
     14200
    ]
   ]
  },
  {
   "net": "BST5",
   "path": [
    "C17.1",
    [
     3100,
     13800
    ]
   ]
  },
  {
   "net": "SW5",
   "path": [
    "C17.2",
    [
     4700,
     13800
    ]
   ]
  },
  {
   "net": "SW5",
   "path": [
    "L1.1",
    [
     3200,
     13400
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "L1.2",
    [
     4600,
     13400
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C2.1",
    [
     3400,
     13000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C2.2",
    [
     5000,
     13000
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C18.1",
    [
     3400,
     12600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C18.2",
    [
     5000,
     12600
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "R19.1",
    [
     3400,
     12200
    ]
   ]
  },
  {
   "net": "FB5",
   "path": [
    "R19.2",
    [
     4700,
     12200
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C19.1",
    [
     3400,
     11800
    ]
   ]
  },
  {
   "net": "FB5",
   "path": [
    "C19.2",
    [
     4700,
     11800
    ]
   ]
  },
  {
   "net": "FB5",
   "path": [
    "R20.1",
    [
     3100,
     11400
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R20.2",
    [
     5000,
     11400
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "U9.3",
    [
     3800,
     10700
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U9.1",
    [
     3500,
     10400
    ]
   ]
  },
  {
   "net": "BST3",
   "path": [
    "U9.6",
    [
     5400,
     10700
    ]
   ]
  },
  {
   "net": "SW3",
   "path": [
    "U9.2",
    [
     5400,
     10600
    ]
   ]
  },
  {
   "net": "FB3",
   "path": [
    "U9.4",
    [
     5400,
     10400
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C14.1",
    [
     3400,
     10000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C14.2",
    [
     5000,
     10000
    ]
   ]
  },
  {
   "net": "VIN12V",
   "path": [
    "C16.1",
    [
     3400,
     9600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C16.2",
    [
     5000,
     9600
    ]
   ]
  },
  {
   "net": "BST3",
   "path": [
    "C20.1",
    [
     3100,
     9200
    ]
   ]
  },
  {
   "net": "SW3",
   "path": [
    "C20.2",
    [
     4700,
     9200
    ]
   ]
  },
  {
   "net": "SW3",
   "path": [
    "L2.1",
    [
     3200,
     8800
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "L2.2",
    [
     4600,
     8800
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "C1.1",
    [
     3400,
     8400
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C1.2",
    [
     5000,
     8400
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "C21.1",
    [
     3400,
     8000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C21.2",
    [
     5000,
     8000
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R21.1",
    [
     3400,
     7600
    ]
   ]
  },
  {
   "net": "FB3",
   "path": [
    "R21.2",
    [
     4700,
     7600
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "C22.1",
    [
     3400,
     7200
    ]
   ]
  },
  {
   "net": "FB3",
   "path": [
    "C22.2",
    [
     4700,
     7200
    ]
   ]
  },
  {
   "net": "FB3",
   "path": [
    "R22.1",
    [
     3100,
     6800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R22.2",
    [
     5000,
     6800
    ]
   ]
  },
  {
   "net": "COMP_REF",
   "path": [
    "U7.2",
    [
     6600,
     13400
    ]
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "path": [
    "U7.3",
    [
     6600,
     13300
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U7.4",
    [
     6900,
     13200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U7.5",
    [
     7200,
     13100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U7.6",
    [
     6900,
     13000
    ]
   ]
  },
  {
   "net": "COMP_OUT",
   "path": [
    "U7.1",
    [
     8600,
     13500
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "U7.8",
    [
     8600,
     13300
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C4.1",
    [
     7000,
     12000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C4.2",
    [
     8600,
     12000
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "R10.1",
    [
     7000,
     11400
    ]
   ]
  },
  {
   "net": "COMP_REF",
   "path": [
    "R10.2",
    [
     8300,
     11400
    ]
   ]
  },
  {
   "net": "COMP_REF",
   "path": [
    "R11.1",
    [
     6700,
     10800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R11.2",
    [
     8600,
     10800
    ]
   ]
  },
  {
   "net": "COMP_OUT",
   "path": [
    "R18.1",
    [
     6700,
     10200
    ]
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "path": [
    "R18.2",
    [
     8300,
     10200
    ]
   ]
  },
  {
   "net": "COMP_OUT",
   "path": [
    "R15.1",
    [
     6700,
     9600
    ]
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "path": [
    "R15.2",
    [
     8300,
     9600
    ]
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "path": [
    "R16.1",
    [
     6700,
     9000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R16.2",
    [
     8600,
     9000
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "U2.2",
    [
     8600,
     8100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U2.3",
    [
     8900,
     8000
    ]
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "path": [
    "U2.4",
    [
     8600,
     7900
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C6.1",
    [
     7000,
     7100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C6.2",
    [
     8600,
     7100
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C7.1",
    [
     7000,
     6600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C7.2",
    [
     8600,
     6600
    ]
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "path": [
    "C8.1",
    [
     6700,
     6100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C8.2",
    [
     8600,
     6100
    ]
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "path": [
    "R1.1",
    [
     6700,
     5600
    ]
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "path": [
    "R1.2",
    [
     8300,
     5600
    ]
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "path": [
    "R2.1",
    [
     6700,
     5100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R2.2",
    [
     8600,
     5100
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "U3.2",
    [
     11600,
     8100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U3.3",
    [
     11900,
     8000
    ]
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "path": [
    "U3.4",
    [
     11600,
     7900
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C9.1",
    [
     10000,
     7100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C9.2",
    [
     11600,
     7100
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "C11.1",
    [
     10000,
     6600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C11.2",
    [
     11600,
     6600
    ]
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "path": [
    "C12.1",
    [
     9700,
     6100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C12.2",
    [
     11600,
     6100
    ]
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "path": [
    "R3.1",
    [
     9700,
     5600
    ]
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "path": [
    "R3.2",
    [
     11300,
     5600
    ]
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "path": [
    "R4.1",
    [
     9700,
     5100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "R4.2",
    [
     11600,
     5100
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U1.1",
    [
     10500,
     12800
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "U1.2",
    [
     10800,
     12700
    ]
   ]
  },
  {
   "net": "EN",
   "path": [
    "U1.3",
    [
     10200,
     12600
    ]
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "path": [
    "U1.4",
    [
     10200,
     12500
    ]
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "path": [
    "U1.5",
    [
     10200,
     12400
    ]
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "path": [
    "U1.6",
    [
     10200,
     12300
    ]
   ]
  },
  {
   "net": "BUZZER_CTRL",
   "path": [
    "U1.7",
    [
     10200,
     12200
    ]
   ]
  },
  {
   "net": "ENC_A",
   "path": [
    "U1.10",
    [
     10200,
     11900
    ]
   ]
  },
  {
   "net": "ENC_B",
   "path": [
    "U1.11",
    [
     10200,
     11800
    ]
   ]
  },
  {
   "net": "I2C_SDA",
   "path": [
    "U1.12",
    [
     10200,
     11700
    ]
   ]
  },
  {
   "net": "BLOWER_PWM",
   "path": [
    "U1.15",
    [
     10200,
     11400
    ]
   ]
  },
  {
   "net": "I2C_SCL",
   "path": [
    "U1.17",
    [
     10200,
     11200
    ]
   ]
  },
  {
   "net": "ENC_SW",
   "path": [
    "U1.23",
    [
     12900,
     12700
    ]
   ]
  },
  {
   "net": "BOOT",
   "path": [
    "U1.27",
    [
     12900,
     12300
    ]
   ]
  },
  {
   "net": "UART_RX",
   "path": [
    "U1.36",
    [
     12900,
     11400
    ]
   ]
  },
  {
   "net": "UART_TX",
   "path": [
    "U1.37",
    [
     12900,
     11300
    ]
   ]
  },
  {
   "net": "BLOWER_FG",
   "path": [
    "U1.38",
    [
     12900,
     11200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U1.40",
    [
     13200,
     11000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U1.41",
    [
     12900,
     10900
    ]
   ]
  },
  {
   "net": "SFM_EN",
   "path": [
    "U1.9",
    [
     10200,
     12000
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "C3.1",
    [
     10000,
     9800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C3.2",
    [
     11600,
     9800
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R9.1",
    [
     10000,
     9300
    ]
   ]
  },
  {
   "net": "EN",
   "path": [
    "R9.2",
    [
     11300,
     9300
    ]
   ]
  },
  {
   "net": "EN",
   "path": [
    "C5.1",
    [
     9700,
     8800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C5.2",
    [
     11600,
     8800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "J3.1",
    [
     13900,
     13000
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "J3.2",
    [
     14200,
     12900
    ]
   ]
  },
  {
   "net": "UART_RX",
   "path": [
    "J3.4",
    [
     13600,
     12800
    ]
   ]
  },
  {
   "net": "UART_TX",
   "path": [
    "J3.3",
    [
     15600,
     13000
    ]
   ]
  },
  {
   "net": "EN",
   "path": [
    "J3.5",
    [
     15600,
     12900
    ]
   ]
  },
  {
   "net": "BOOT",
   "path": [
    "J3.6",
    [
     15600,
     12800
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U4.1",
    [
     13900,
     12100
    ]
   ]
  },
  {
   "net": "SFM_5V",
   "path": [
    "U4.2",
    [
     13600,
     12000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U4.4",
    [
     13900,
     11900
    ]
   ]
  },
  {
   "net": "I2C_SCL",
   "path": [
    "U4.3",
    [
     15600,
     12100
    ]
   ]
  },
  {
   "net": "I2C_SDA",
   "path": [
    "U4.5",
    [
     15600,
     12000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U5.1",
    [
     13900,
     11200
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "U5.2",
    [
     14200,
     11100
    ]
   ]
  },
  {
   "net": "I2C_SCL",
   "path": [
    "U5.3",
    [
     15600,
     11200
    ]
   ]
  },
  {
   "net": "I2C_SDA",
   "path": [
    "U5.4",
    [
     15600,
     11100
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R5.1",
    [
     14000,
     10500
    ]
   ]
  },
  {
   "net": "I2C_SCL",
   "path": [
    "R5.2",
    [
     15300,
     10500
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R6.1",
    [
     14000,
     10000
    ]
   ]
  },
  {
   "net": "I2C_SDA",
   "path": [
    "R6.2",
    [
     15300,
     10000
    ]
   ]
  },
  {
   "net": "ENC_A",
   "path": [
    "U6.1",
    [
     13600,
     9200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U6.3",
    [
     14200,
     9100
    ]
   ]
  },
  {
   "net": "ENC_B",
   "path": [
    "U6.2",
    [
     13600,
     9000
    ]
   ]
  },
  {
   "net": "ENC_SW",
   "path": [
    "U6.4",
    [
     15600,
     9200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "U6.5",
    [
     15600,
     9100
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R7.1",
    [
     14000,
     8300
    ]
   ]
  },
  {
   "net": "ENC_A",
   "path": [
    "R7.2",
    [
     15300,
     8300
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R8.1",
    [
     14000,
     7800
    ]
   ]
  },
  {
   "net": "ENC_B",
   "path": [
    "R8.2",
    [
     15300,
     7800
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R14.1",
    [
     14000,
     7300
    ]
   ]
  },
  {
   "net": "ENC_SW",
   "path": [
    "R14.2",
    [
     15300,
     7300
    ]
   ]
  },
  {
   "net": "BUZZER_CTRL",
   "path": [
    "BZ1.1",
    [
     13600,
     6600
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "BZ1.2",
    [
     15700,
     6600
    ]
   ]
  },
  {
   "net": "SFM_G",
   "path": [
    "Q2.1",
    [
     13600,
     5700
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "Q2.2",
    [
     14800,
     5000
    ]
   ]
  },
  {
   "net": "SFM_5V",
   "path": [
    "Q2.3",
    [
     15400,
     5700
    ]
   ]
  },
  {
   "net": "5V",
   "path": [
    "R23.1",
    [
     15400,
     5200
    ]
   ]
  },
  {
   "net": "SFM_G",
   "path": [
    "R23.2",
    [
     16700,
     5200
    ]
   ]
  },
  {
   "net": "SFM_EN",
   "path": [
    "Q3.1",
    [
     14600,
     4200
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "Q3.2",
    [
     15700,
     3400
    ]
   ]
  },
  {
   "net": "SFM_G",
   "path": [
    "Q3.3",
    [
     15700,
     4700
    ]
   ]
  },
  {
   "net": "3V3",
   "path": [
    "R24.1",
    [
     14000,
     3500
    ]
   ]
  },
  {
   "net": "SFM_EN",
   "path": [
    "R24.2",
    [
     15300,
     3500
    ]
   ]
  },
  {
   "net": "SFM_5V",
   "path": [
    "C24.1",
    [
     13700,
     3000
    ]
   ]
  },
  {
   "net": "GND",
   "path": [
    "C24.2",
    [
     15600,
     3000
    ]
   ]
  }
 ],
 "ports": [
  {
   "net": "GND",
   "at": [
    1800,
    15200
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    1500,
    15100
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    1600,
    13500
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    800,
    13500
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    400,
    13000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    2000,
    13000
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    400,
    12500
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    2000,
    12500
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    800,
    11800
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    500,
    11700
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    800,
    11600
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    2000,
    10800
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    600,
    9500
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    400,
    8800
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    800,
    8000
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    500,
    7900
   ],
   "style": "bar"
  },
  {
   "net": "VIN12V",
   "at": [
    800,
    7800
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    2000,
    7100
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    2000,
    6600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    1600,
    5900
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    2000,
    4700
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3800,
    15300
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    3500,
    15000
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3400,
    14600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    14600
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3400,
    14200
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    14200
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    4600,
    13400
   ],
   "style": "bar"
  },
  {
   "net": "5V",
   "at": [
    3400,
    13000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    13000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    3400,
    12600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    12600
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    3400,
    12200
   ],
   "style": "bar"
  },
  {
   "net": "5V",
   "at": [
    3400,
    11800
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    11400
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3800,
    10700
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    3500,
    10400
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3400,
    10000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    10000
   ],
   "style": "gnd_power"
  },
  {
   "net": "VIN12V",
   "at": [
    3400,
    9600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    9600
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    4600,
    8800
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    3400,
    8400
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    8400
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    3400,
    8000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    8000
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    3400,
    7600
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    3400,
    7200
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    5000,
    6800
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    6900,
    13200
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    7200,
    13100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    6900,
    13000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    8600,
    13300
   ],
   "style": "bar"
  },
  {
   "net": "5V",
   "at": [
    7000,
    12000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    8600,
    12000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    7000,
    11400
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    8600,
    10800
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    8600,
    9000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    8600,
    8100
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    8900,
    8000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    7000,
    7100
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    8600,
    7100
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    7000,
    6600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    8600,
    6600
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    8600,
    6100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    8600,
    5100
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    11600,
    8100
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    11900,
    8000
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    10000,
    7100
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    11600,
    7100
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    10000,
    6600
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    11600,
    6600
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    11600,
    6100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    11600,
    5100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    10500,
    12800
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    10800,
    12700
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    13200,
    11000
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    12900,
    10900
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    10000,
    9800
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    11600,
    9800
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    10000,
    9300
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    11600,
    8800
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    13900,
    13000
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    14200,
    12900
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    13900,
    12100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    13900,
    11900
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    13900,
    11200
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    14200,
    11100
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    10500
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    10000
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    14200,
    9100
   ],
   "style": "gnd_power"
  },
  {
   "net": "GND",
   "at": [
    15600,
    9100
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    8300
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    7800
   ],
   "style": "bar"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    7300
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    15700,
    6600
   ],
   "style": "gnd_power"
  },
  {
   "net": "5V",
   "at": [
    14800,
    5000
   ],
   "style": "bar"
  },
  {
   "net": "5V",
   "at": [
    15400,
    5200
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    15700,
    3400
   ],
   "style": "gnd_power"
  },
  {
   "net": "3V3",
   "at": [
    14000,
    3500
   ],
   "style": "bar"
  },
  {
   "net": "GND",
   "at": [
    15600,
    3000
   ],
   "style": "gnd_power"
  }
 ],
 "labels": [
  {
   "net": "VIN_RAW",
   "at": [
    1500,
    15300
   ]
  },
  {
   "net": "VIN_RAW",
   "at": [
    200,
    14500
   ]
  },
  {
   "net": "VIN_FUSED",
   "at": [
    1600,
    14500
   ]
  },
  {
   "net": "GATE",
   "at": [
    200,
    11400
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    2200,
    11800
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    2200,
    11700
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    2200,
    11600
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    2200,
    11500
   ]
  },
  {
   "net": "GATE",
   "at": [
    100,
    10800
   ]
  },
  {
   "net": "GATE",
   "at": [
    100,
    10300
   ]
  },
  {
   "net": "COMP_OUT",
   "at": [
    1700,
    10300
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    0,
    9600
   ]
  },
  {
   "net": "BLOWER_VSR",
   "at": [
    1800,
    9600
   ]
  },
  {
   "net": "BLOWER_FG_IN",
   "at": [
    1800,
    9500
   ]
  },
  {
   "net": "BLOWER_FG",
   "at": [
    1700,
    8800
   ]
  },
  {
   "net": "RPP_G",
   "at": [
    200,
    7600
   ]
  },
  {
   "net": "VIN_FUSED",
   "at": [
    2200,
    8000
   ]
  },
  {
   "net": "VIN_FUSED",
   "at": [
    2200,
    7900
   ]
  },
  {
   "net": "VIN_FUSED",
   "at": [
    2200,
    7800
   ]
  },
  {
   "net": "VIN_FUSED",
   "at": [
    2200,
    7700
   ]
  },
  {
   "net": "RPP_G",
   "at": [
    100,
    7100
   ]
  },
  {
   "net": "RPP_G",
   "at": [
    100,
    6600
   ]
  },
  {
   "net": "BLOWER_V12",
   "at": [
    200,
    5900
   ]
  },
  {
   "net": "BLOWER_PWM",
   "at": [
    100,
    5200
   ]
  },
  {
   "net": "BLOWER_VSR",
   "at": [
    1700,
    5200
   ]
  },
  {
   "net": "BLOWER_VSR",
   "at": [
    100,
    4700
   ]
  },
  {
   "net": "BLOWER_FG_IN",
   "at": [
    100,
    4200
   ]
  },
  {
   "net": "BLOWER_FG",
   "at": [
    1700,
    4200
   ]
  },
  {
   "net": "BST5",
   "at": [
    5400,
    15300
   ]
  },
  {
   "net": "SW5",
   "at": [
    5400,
    15200
   ]
  },
  {
   "net": "FB5",
   "at": [
    5400,
    15000
   ]
  },
  {
   "net": "BST5",
   "at": [
    3100,
    13800
   ]
  },
  {
   "net": "SW5",
   "at": [
    4700,
    13800
   ]
  },
  {
   "net": "SW5",
   "at": [
    3200,
    13400
   ]
  },
  {
   "net": "FB5",
   "at": [
    4700,
    12200
   ]
  },
  {
   "net": "FB5",
   "at": [
    4700,
    11800
   ]
  },
  {
   "net": "FB5",
   "at": [
    3100,
    11400
   ]
  },
  {
   "net": "BST3",
   "at": [
    5400,
    10700
   ]
  },
  {
   "net": "SW3",
   "at": [
    5400,
    10600
   ]
  },
  {
   "net": "FB3",
   "at": [
    5400,
    10400
   ]
  },
  {
   "net": "BST3",
   "at": [
    3100,
    9200
   ]
  },
  {
   "net": "SW3",
   "at": [
    4700,
    9200
   ]
  },
  {
   "net": "SW3",
   "at": [
    3200,
    8800
   ]
  },
  {
   "net": "FB3",
   "at": [
    4700,
    7600
   ]
  },
  {
   "net": "FB3",
   "at": [
    4700,
    7200
   ]
  },
  {
   "net": "FB3",
   "at": [
    3100,
    6800
   ]
  },
  {
   "net": "COMP_REF",
   "at": [
    6600,
    13400
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "at": [
    6600,
    13300
   ]
  },
  {
   "net": "COMP_OUT",
   "at": [
    8600,
    13500
   ]
  },
  {
   "net": "COMP_REF",
   "at": [
    8300,
    11400
   ]
  },
  {
   "net": "COMP_REF",
   "at": [
    6700,
    10800
   ]
  },
  {
   "net": "COMP_OUT",
   "at": [
    6700,
    10200
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "at": [
    8300,
    10200
   ]
  },
  {
   "net": "COMP_OUT",
   "at": [
    6700,
    9600
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "at": [
    8300,
    9600
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "at": [
    6700,
    9000
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "at": [
    8600,
    7900
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "at": [
    6700,
    6100
   ]
  },
  {
   "net": "PRESS_PRI_RAW",
   "at": [
    6700,
    5600
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "at": [
    8300,
    5600
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "at": [
    6700,
    5100
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "at": [
    11600,
    7900
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "at": [
    9700,
    6100
   ]
  },
  {
   "net": "PRESS_RED_RAW",
   "at": [
    9700,
    5600
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "at": [
    11300,
    5600
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "at": [
    9700,
    5100
   ]
  },
  {
   "net": "EN",
   "at": [
    10200,
    12600
   ]
  },
  {
   "net": "PRESS_PRI_ADC",
   "at": [
    10200,
    12500
   ]
  },
  {
   "net": "PRESS_RED_ADC",
   "at": [
    10200,
    12400
   ]
  },
  {
   "net": "SAFETY_TRIP",
   "at": [
    10200,
    12300
   ]
  },
  {
   "net": "BUZZER_CTRL",
   "at": [
    10200,
    12200
   ]
  },
  {
   "net": "ENC_A",
   "at": [
    10200,
    11900
   ]
  },
  {
   "net": "ENC_B",
   "at": [
    10200,
    11800
   ]
  },
  {
   "net": "I2C_SDA",
   "at": [
    10200,
    11700
   ]
  },
  {
   "net": "BLOWER_PWM",
   "at": [
    10200,
    11400
   ]
  },
  {
   "net": "I2C_SCL",
   "at": [
    10200,
    11200
   ]
  },
  {
   "net": "ENC_SW",
   "at": [
    12900,
    12700
   ]
  },
  {
   "net": "BOOT",
   "at": [
    12900,
    12300
   ]
  },
  {
   "net": "UART_RX",
   "at": [
    12900,
    11400
   ]
  },
  {
   "net": "UART_TX",
   "at": [
    12900,
    11300
   ]
  },
  {
   "net": "BLOWER_FG",
   "at": [
    12900,
    11200
   ]
  },
  {
   "net": "SFM_EN",
   "at": [
    10200,
    12000
   ]
  },
  {
   "net": "EN",
   "at": [
    11300,
    9300
   ]
  },
  {
   "net": "EN",
   "at": [
    9700,
    8800
   ]
  },
  {
   "net": "UART_RX",
   "at": [
    13600,
    12800
   ]
  },
  {
   "net": "UART_TX",
   "at": [
    15600,
    13000
   ]
  },
  {
   "net": "EN",
   "at": [
    15600,
    12900
   ]
  },
  {
   "net": "BOOT",
   "at": [
    15600,
    12800
   ]
  },
  {
   "net": "SFM_5V",
   "at": [
    13600,
    12000
   ]
  },
  {
   "net": "I2C_SCL",
   "at": [
    15600,
    12100
   ]
  },
  {
   "net": "I2C_SDA",
   "at": [
    15600,
    12000
   ]
  },
  {
   "net": "I2C_SCL",
   "at": [
    15600,
    11200
   ]
  },
  {
   "net": "I2C_SDA",
   "at": [
    15600,
    11100
   ]
  },
  {
   "net": "I2C_SCL",
   "at": [
    15300,
    10500
   ]
  },
  {
   "net": "I2C_SDA",
   "at": [
    15300,
    10000
   ]
  },
  {
   "net": "ENC_A",
   "at": [
    13600,
    9200
   ]
  },
  {
   "net": "ENC_B",
   "at": [
    13600,
    9000
   ]
  },
  {
   "net": "ENC_SW",
   "at": [
    15600,
    9200
   ]
  },
  {
   "net": "ENC_A",
   "at": [
    15300,
    8300
   ]
  },
  {
   "net": "ENC_B",
   "at": [
    15300,
    7800
   ]
  },
  {
   "net": "ENC_SW",
   "at": [
    15300,
    7300
   ]
  },
  {
   "net": "BUZZER_CTRL",
   "at": [
    13600,
    6600
   ]
  },
  {
   "net": "SFM_G",
   "at": [
    13600,
    5700
   ]
  },
  {
   "net": "SFM_5V",
   "at": [
    15400,
    5700
   ]
  },
  {
   "net": "SFM_G",
   "at": [
    16700,
    5200
   ]
  },
  {
   "net": "SFM_EN",
   "at": [
    14600,
    4200
   ]
  },
  {
   "net": "SFM_G",
   "at": [
    15700,
    4700
   ]
  },
  {
   "net": "SFM_EN",
   "at": [
    15300,
    3500
   ]
  },
  {
   "net": "SFM_5V",
   "at": [
    13700,
    3000
   ]
  }
 ],
 "nets": {
  "VIN_RAW": [
   "J1.1",
   "F1.1"
  ],
  "GND": [
   "J1.3",
   "J1.2",
   "D2.2",
   "C10.2",
   "C23.2",
   "J2.2",
   "R26.2",
   "C25.2",
   "C26.2",
   "U8.1",
   "C13.2",
   "C15.2",
   "C2.2",
   "C18.2",
   "R20.2",
   "U9.1",
   "C14.2",
   "C16.2",
   "C1.2",
   "C21.2",
   "R22.2",
   "U7.4",
   "U7.5",
   "U7.6",
   "C4.2",
   "R11.2",
   "R16.2",
   "U2.3",
   "C6.2",
   "C7.2",
   "C8.2",
   "R2.2",
   "U3.3",
   "C9.2",
   "C11.2",
   "C12.2",
   "R4.2",
   "U1.1",
   "U1.40",
   "U1.41",
   "C3.2",
   "C5.2",
   "J3.1",
   "U4.1",
   "U4.4",
   "U5.1",
   "U6.3",
   "U6.5",
   "BZ1.2",
   "Q3.2",
   "C24.2"
  ],
  "VIN_FUSED": [
   "F1.2",
   "Q4.5",
   "Q4.6",
   "Q4.7",
   "Q4.8"
  ],
  "VIN12V": [
   "D2.1",
   "C10.1",
   "C23.1",
   "Q1.1",
   "Q1.2",
   "Q1.3",
   "R13.2",
   "Q4.1",
   "Q4.2",
   "Q4.3",
   "R27.2",
   "U8.3",
   "C13.1",
   "C15.1",
   "U9.3",
   "C14.1",
   "C16.1"
  ],
  "GATE": [
   "Q1.4",
   "R13.1",
   "R17.1"
  ],
  "BLOWER_V12": [
   "Q1.5",
   "Q1.6",
   "Q1.7",
   "Q1.8",
   "J2.1",
   "C25.1"
  ],
  "COMP_OUT": [
   "R17.2",
   "U7.1",
   "R18.1",
   "R15.1"
  ],
  "BLOWER_VSR": [
   "J2.3",
   "R28.2",
   "C26.1"
  ],
  "BLOWER_FG_IN": [
   "J2.4",
   "R29.1"
  ],
  "3V3": [
   "R12.1",
   "L2.2",
   "C1.1",
   "C21.1",
   "R21.1",
   "C22.1",
   "U1.2",
   "C3.1",
   "R9.1",
   "J3.2",
   "U5.2",
   "R5.1",
   "R6.1",
   "R7.1",
   "R8.1",
   "R14.1",
   "R24.1"
  ],
  "BLOWER_FG": [
   "R12.2",
   "R29.2",
   "U1.38"
  ],
  "RPP_G": [
   "Q4.4",
   "R26.1",
   "R27.1"
  ],
  "BLOWER_PWM": [
   "R28.1",
   "U1.15"
  ],
  "BST5": [
   "U8.6",
   "C17.1"
  ],
  "SW5": [
   "U8.2",
   "C17.2",
   "L1.1"
  ],
  "FB5": [
   "U8.4",
   "R19.2",
   "C19.2",
   "R20.1"
  ],
  "5V": [
   "L1.2",
   "C2.1",
   "C18.1",
   "R19.1",
   "C19.1",
   "U7.8",
   "C4.1",
   "R10.1",
   "U2.2",
   "C6.1",
   "C7.1",
   "U3.2",
   "C9.1",
   "C11.1",
   "Q2.2",
   "R23.1"
  ],
  "BST3": [
   "U9.6",
   "C20.1"
  ],
  "SW3": [
   "U9.2",
   "C20.2",
   "L2.1"
  ],
  "FB3": [
   "U9.4",
   "R21.2",
   "C22.2",
   "R22.1"
  ],
  "COMP_REF": [
   "U7.2",
   "R10.2",
   "R11.1"
  ],
  "PRESS_RED_ADC": [
   "U7.3",
   "R18.2",
   "R3.2",
   "R4.1",
   "U1.5"
  ],
  "SAFETY_TRIP": [
   "R15.2",
   "R16.1",
   "U1.6"
  ],
  "PRESS_PRI_RAW": [
   "U2.4",
   "C8.1",
   "R1.1"
  ],
  "PRESS_PRI_ADC": [
   "R1.2",
   "R2.1",
   "U1.4"
  ],
  "PRESS_RED_RAW": [
   "U3.4",
   "C12.1",
   "R3.1"
  ],
  "EN": [
   "U1.3",
   "R9.2",
   "C5.1",
   "J3.5"
  ],
  "BUZZER_CTRL": [
   "U1.7",
   "BZ1.1"
  ],
  "ENC_A": [
   "U1.10",
   "U6.1",
   "R7.2"
  ],
  "ENC_B": [
   "U1.11",
   "U6.2",
   "R8.2"
  ],
  "I2C_SDA": [
   "U1.12",
   "U4.5",
   "U5.4",
   "R6.2"
  ],
  "I2C_SCL": [
   "U1.17",
   "U4.3",
   "U5.3",
   "R5.2"
  ],
  "ENC_SW": [
   "U1.23",
   "U6.4",
   "R14.2"
  ],
  "BOOT": [
   "U1.27",
   "J3.6"
  ],
  "UART_RX": [
   "U1.36",
   "J3.4"
  ],
  "UART_TX": [
   "U1.37",
   "J3.3"
  ],
  "SFM_EN": [
   "U1.9",
   "Q3.1",
   "R24.2"
  ],
  "SFM_5V": [
   "U4.2",
   "Q2.3",
   "C24.1"
  ],
  "SFM_G": [
   "Q2.1",
   "R23.2",
   "Q3.3"
  ]
 }
}